# G.20 ventilation strategies: 2026 test period

Outdoor air at 10 L/s per person; CO2 simulated minute by minute (well-mixed room, 81 m³, 0.0052 L/s CO2 per person, 420 ppm outdoors; steady state at the design rate 940 ppm; background infiltration 0.3 air changes per hour). Sensor outages excluded from scoring. *Air vs fixed* is outdoor air supplied relative to the fixed schedule (a proxy for fan and conditioning energy).

Generated by `python scripts/ventilation_study.py --room G.20`.

## Control every 5min

| Strategy | Air (m³) | Air vs fixed | Person-hours > limit | Occupied time > limit | Mean CO2 occupied (ppm) | Peak (ppm) |
|---|---|---|---|---|---|---|
| Fixed schedule (20 people, 07-19) | 665,580 | 100% | 178.9 | 7.1% | 598 | 5189 |
| Oracle (actual headcount) | 87,362 | 13% | 0.0 | 0.0% | 770 | 978 |
| Live sensor (previous interval) | 87,353 | 13% | 19.9 | 0.1% | 764 | 1131 |
| Persistence (30 min old) | 87,318 | 13% | 442.9 | 6.4% | 771 | 2494 |
| Forecast (mean, 30 min ahead) | 82,420 | 12% | 719.5 | 11.3% | 796 | 2436 |
| Forecast (calendar only) | 72,604 | 11% | 1,357.9 | 37.0% | 967 | 5020 |
| Forecast (90th percentile) | 149,856 | 23% | 165.2 | 1.5% | 668 | 2164 |
| Hybrid (max of live sensor, forecast) | 108,956 | 16% | 8.2 | 0.1% | 721 | 1121 |

## Control every 10min

| Strategy | Air (m³) | Air vs fixed | Person-hours > limit | Occupied time > limit | Mean CO2 occupied (ppm) | Peak (ppm) |
|---|---|---|---|---|---|---|
| Fixed schedule (20 people, 07-19) | 665,700 | 100% | 178.9 | 7.1% | 598 | 5189 |
| Oracle (actual headcount) | 87,364 | 13% | 3.5 | 0.0% | 770 | 1039 |
| Live sensor (previous interval) | 87,348 | 13% | 90.4 | 0.7% | 762 | 1295 |
| Persistence (30 min old) | 87,318 | 13% | 442.6 | 6.3% | 771 | 2498 |
| Forecast (mean, 30 min ahead) | 82,789 | 12% | 690.8 | 10.7% | 794 | 2492 |
| Forecast (calendar only) | 73,085 | 11% | 1,367.9 | 37.4% | 966 | 5087 |
| Forecast (90th percentile) | 145,156 | 22% | 163.7 | 1.5% | 673 | 2203 |
| Hybrid (max of live sensor, forecast) | 106,131 | 16% | 71.2 | 0.5% | 726 | 1256 |

## Control every 30min

| Strategy | Air (m³) | Air vs fixed | Person-hours > limit | Occupied time > limit | Mean CO2 occupied (ppm) | Peak (ppm) |
|---|---|---|---|---|---|---|
| Fixed schedule (20 people, 07-19) | 665,940 | 100% | 178.9 | 7.1% | 598 | 5189 |
| Oracle (actual headcount) | 87,362 | 13% | 52.4 | 0.5% | 770 | 1310 |
| Live sensor (previous interval) | 87,320 | 13% | 421.0 | 5.8% | 770 | 2485 |
| Persistence (30 min old) | 87,320 | 13% | 421.0 | 5.8% | 770 | 2485 |
| Forecast (mean, 30 min ahead) | 83,515 | 13% | 630.8 | 9.3% | 789 | 2475 |
| Forecast (calendar only) | 72,453 | 11% | 1,387.0 | 38.0% | 971 | 5125 |
| Forecast (90th percentile) | 134,494 | 20% | 180.1 | 1.6% | 684 | 2260 |
| Hybrid (max of live sensor, forecast) | 95,074 | 14% | 369.3 | 4.8% | 756 | 2416 |

## Control every 1h

| Strategy | Air (m³) | Air vs fixed | Person-hours > limit | Occupied time > limit | Mean CO2 occupied (ppm) | Peak (ppm) |
|---|---|---|---|---|---|---|
| Fixed schedule (20 people, 07-19) | 666,300 | 100% | 178.9 | 7.1% | 597 | 5189 |
| Oracle (actual headcount) | 87,371 | 13% | 174.8 | 2.1% | 772 | 1473 |
| Live sensor (previous interval) | 87,292 | 13% | 755.2 | 13.8% | 801 | 4086 |
| Persistence (30 min old) | 87,292 | 13% | 755.2 | 13.8% | 801 | 4086 |
| Forecast (mean, 30 min ahead) | 82,559 | 12% | 931.7 | 18.3% | 825 | 3817 |
| Forecast (calendar only) | 73,683 | 11% | 1,407.0 | 38.9% | 976 | 5027 |
| Forecast (90th percentile) | 146,287 | 22% | 343.0 | 4.0% | 691 | 2986 |
| Hybrid (max of live sensor, forecast) | 100,792 | 15% | 629.4 | 10.6% | 774 | 3762 |

